# Article 13: Ceiling Heights, Room Sizes, Air Space & Artificial Ventilation

**Module Focus:** Rule VIII, Sections 805, 806, 807, 811 — PD 1096 National Building Code of the Philippines / 2004 Revised IRR
**ALE Area:** Building Technology & Materials / Architecture Utilities
**Difficulty:** Medium-High
**Spaced Repetition:** Return in 3 days to re-answer the Active Recall Questions without looking at the article. If you score 3/3, advance to the next topic. If you score 2/3 or below, re-read Sections 805 and 807 carefully.

---

## The Real-World Hook

It is 38°C in Cebu City. The ventilation consultant walks into a mid-rise residential condominium that failed its pre-occupancy inspection — for the second time. The hallways are narrow, the bedrooms are barely larger than a queen-sized bed, and the air inside is stale enough to taste. The building official's report is damning: ceiling heights in the second-floor units measure only 2.35 meters, the single bedroom in each unit is 5.8 square meters, and the only window in the kitchen opens onto an interior shaft barely wider than an arm's length. Not one of these deficiencies is an aesthetic complaint. Every one of them is a violation of PD 1096, Rule VIII — and every one of them will prevent the issuance of a Certificate of Occupancy under Rule III, Section 309.

This scenario is not hypothetical. In a country where over 50% of the urban population lives in medium- to high-density housing, the difference between 2.40 meters and 2.70 meters of ceiling height is not a design preference — it is the difference between a room that can passively discharge body heat through stack effect ventilation and one that traps it. The difference between a 6.00-square-meter habitable room and a 5.80-square-meter one seems trivial until you understand that the 6.00 sqm floor plate corresponds directly to the 14.00 cubic meter air space standard at the 2.40 m ceiling height — a minimum quantity calculated to dilute carbon dioxide exhaled by one occupant during an eight-hour rest period to safe concentrations.

The numbers in Rule VIII are not arbitrary. They are the result of public health research translated into law. For the ALE candidate, these numbers must become reflexive — recalled in seconds under exam pressure. The purpose of this article is to make those numbers indelible by embedding them in context, in comparison, and in the kind of cross-referenced logic that board examiners reward.

---

## Core Concepts

### Principle 1 — Ceiling Heights Are Occupancy-Specific and Ventilation-Dependent (Sec. 805)

Section 805 of PD 1096 / 2004 Revised IRR establishes a two-track ceiling height regime based on whether the space is served by **natural ventilation** or **artificial (mechanical) ventilation**. These two tracks do not overlap: a room cannot claim the lower ceiling threshold while relying on natural air movement.

**Track 1 — Rooms with Artificial Ventilation:**

The controlling minimum for these rooms is **2.40 meters** measured from finished floor to finished ceiling. This applies universally to single-storey buildings with mechanical ventilation.

For multi-storey buildings with artificial ventilation, the code introduces a tiered standard:
- **First storey:** minimum **2.70 meters** floor-to-ceiling
- **Second storey:** minimum **2.40 meters** floor-to-ceiling
- **Succeeding storeys (third and above):** minimum **2.10 meters** unobstructed headroom clearance above finished floor

The rationale for the elevated first-floor standard (2.70 m even in artificially ventilated buildings) is twofold: first-floor lobbies and common areas tend to concentrate occupants; and first floors are more susceptible to flooding, requiring sufficient height above the water damage zone to maintain habitable conditions.

**Track 2 — Rooms with Natural Ventilation:**

The minimum is **2.70 meters** throughout — no tiering. This is significantly higher than the artificial-ventilation minimum because natural convection depends on temperature differential between floor and ceiling. A taller air column creates a stronger stack effect, pulling warmer, CO₂-laden air upward and out through high openings. Compressing a naturally ventilated room to 2.40 meters undermines the physics of the ventilation strategy.

**Mezzanine Floors (Sec. 805, paragraph 2):**

Mezzanine levels require a minimum clear ceiling height of **1.80 meters** both above and below the mezzanine slab. Both clearances must be satisfied simultaneously. A mezzanine with 2.20 meters above and only 1.75 meters below is non-compliant.

**The Critical Distinction for Exam Purposes:**

The 2.70 m threshold appears in two separate contexts: (a) naturally ventilated rooms of any storey, and (b) the first storey of multi-storey artificially ventilated buildings. Exam questions frequently conflate these two triggers. The rule to commit to memory is: **2.70 m is required whenever natural ventilation is the strategy, and also for the first storey of any multi-storey building regardless of ventilation type.**

---

### Principle 2 — Room Size Minimums Are Absolute Floor Area Thresholds (Sec. 806)

Section 806 defines three room categories, each with both a minimum **total floor area** and a minimum **least horizontal dimension**. Both conditions must be satisfied simultaneously. A room that meets the area requirement but fails the least-dimension test is non-compliant, and vice versa.

**Category A — Rooms for Human Habitation (Bedrooms, Living Rooms, Dining Rooms):**
- Minimum floor area: **6.00 sq m**
- Minimum least dimension (narrowest side): **2.00 m**

At a 2.40 m ceiling height, a 6.00 sq m room yields exactly 14.40 cubic meters — comfortably above the 14.00 cu m air space minimum per person for habitable rooms under Section 807. This is the code's internal consistency: the room size and air space minimums are calibrated to each other.

**Category B — Kitchen:**
- Minimum floor area: **3.00 sq m**
- Minimum least dimension: **1.50 m**

A kitchen of exactly 3.00 sq m with 1.50 m least dimension is a 1.50 m × 2.00 m space — barely enough for a single countertop run and a 600 mm walkway. The Philippines' tropical context means kitchens are the single greatest source of heat and moisture generation inside a dwelling. The 3.00 sq m minimum ensures there is enough volumetric air to absorb cooking byproducts before mechanical or window ventilation evacuates them.

**Category C — Bath and Toilet:**
- Minimum floor area: **1.20 sq m**
- Minimum least dimension: **900 mm (0.90 m)**

A 900 mm width is the ergonomic minimum for a person to turn and operate a door in front of a toilet. A floor area of 1.20 sq m is achievable as a 900 mm × 1,333 mm room — tight, but functional. This is sometimes called a "water closet" (WC) compartment in Philippine residential practice. Combined bath-toilet rooms in residential units typically exceed this minimum, but the code establishes the irreducible floor.

**Interaction with Section 708 (Group A Dwellings):**

Section 708(e) of Rule VII explicitly incorporates Section 806 minimums for all Group A dwellings. This means the room size minimums are not merely "utility standards" — they are **conditions of occupancy classification** for the most common building type in Philippine residential construction. Failure to meet these dimensions disqualifies a structure from Group A classification and affects all downstream requirements.

---

### Principle 3 — Air Space Requirements Are Per-Person Volumetric Minimums (Sec. 807)

Section 807 moves beyond floor area into three-dimensional space. It establishes the minimum **volume of air** that must be available per person in each room type. Air space requirements are distinct from room size minimums: they address **occupant density**, not just room geometry.

**The Three-Tier Air Space Table:**

| Room Type | Air Space per Person | Floor Area per Person |
|---|---|---|
| School Rooms | **3.00 cu m** | **1.00 sq m** |
| Workshops, Factories, Offices | **12.00 cu m** | (not separately specified) |
| Habitable Rooms | **14.00 cu m** | (governed by Sec. 806) |

The hierarchy reflects metabolic activity and expected duration of occupancy: school children are assumed to be sedentary and supervised, justifying a smaller air volume per head; office and factory workers are more active and occupy spaces longer; habitable rooms (bedrooms, living rooms) must support unconscious occupants during sleep, when CO₂ accumulation is most dangerous because natural ventilation instinct is suppressed.

**Practical Application of the 14 cu m Rule:**

At the Sec. 806 minimum room area of 6.00 sq m and the Sec. 805 minimum ceiling height of 2.40 m, the room volume is:
> 6.00 × 2.40 = **14.40 cu m** — compliant for 1 person.

At 2.40 m ceiling height, a room must have at least:
> 14.00 ÷ 2.40 = **5.83 sq m** of floor area per person.

This is why the code sets the habitable room minimum at 6.00 sq m rather than, say, 5.50 sq m — the area minimum is derived from the air space standard.

**School Room Air Space:**

The 3.00 cu m per person standard for school rooms is the most frequently misread figure. Because school rooms are larger spaces (classrooms, lecture halls), the **1.00 sq m of floor area per person** condition is the binding constraint in practice — it determines how many pupils a room can legally accommodate.

---

### Principle 4 — Natural Ventilation Requires 10% Window Area (Sec. 811)

Section 811 establishes the minimum window opening area required when a room is not served by a mechanical ventilation system. The standard is:

**Total free area of openings ≥ 10% of the room's floor area**

The word "free" is critical: only the unobstructed, operable portion of a window counts. Fixed glazing, grilles, and screens (unless the screen has ≥ 70% free area) reduce the effective opening. The minimum absolute opening is **1.00 sq m** — meaning even a very small room must have at least one square meter of operable window area.

**Wet Areas (Toilet, Bath, Laundry, and Similar):**
- Window area: **not less than 1/20 of floor area** (i.e., 5% — half the habitable room standard)
- Absolute minimum opening: **240 sq mm** (a very small opening sufficient for odor ventilation)

**When Artificial Ventilation is Provided:**

When a mechanical ventilation system is installed and certified to supply adequate fresh air, the 10% window area requirement is relieved. The mechanical system must supply fresh air at rates sufficient for the occupancy type — governed by the applicable ventilation standards. This creates a direct design choice: either spend on window area (with implications for privacy, noise, security, and façade design) or spend on mechanical ventilation.

**Interaction with Section 805:**

Note that Sections 805 and 811 are complementary but independent. Section 805 governs ceiling height (the vertical dimension of ventilation), while Section 811 governs window openings (the horizontal interface with outside air). A room can have a 2.70 m ceiling (Sec. 805 compliant) but fail Section 811 if its window area is insufficient. Both must be independently satisfied.

---

### Principle 5 — Mezzanines Are a Special Case Within Sec. 805

The mezzanine provision (Sec. 805, paragraph 2) is a frequent exam topic precisely because mezzanines are so common in Philippine residential and commercial practice — used to create a sleeping loft above a living area, or a storage level in a warehouse. The rule is unambiguous:

- **Clear ceiling height above mezzanine:** minimum **1.80 m**
- **Clear ceiling height below mezzanine:** minimum **1.80 m**

Both measurements are from the finished surface of the floor (or the top of the mezzanine slab, respectively) to the underside of the structure above. A structure with a total floor-to-ceiling height of 3.60 m can theoretically accommodate a mezzanine slab at exactly 1.80 m from both the floor and the ceiling — but only if the mezzanine slab itself has zero thickness, which is impossible in practice. The realistic rule of thumb is that a total height of at least **4.00 meters** (1.80 m below + slab + 1.80 m above) is needed to install a code-compliant mezzanine.

---

## Hard Data Cheat Sheet

| Item | Requirement | Code Reference |
|---|---|---|
| Habitable room — artificial vent, 1-storey | 2.40 m min ceiling | Sec. 805(1) |
| Habitable room — artificial vent, first storey of multi-storey | 2.70 m min ceiling | Sec. 805(1) |
| Habitable room — artificial vent, second storey | 2.40 m min ceiling | Sec. 805(1) |
| Habitable room — artificial vent, 3rd storey and above | 2.10 m min headroom | Sec. 805(1) |
| Habitable room — natural ventilation (all storeys) | 2.70 m min ceiling | Sec. 805(1) |
| Mezzanine — clear height above | 1.80 m min | Sec. 805(2) |
| Mezzanine — clear height below | 1.80 m min | Sec. 805(2) |
| Habitable room — minimum floor area | 6.00 sq m | Sec. 806(a) |
| Habitable room — minimum least dimension | 2.00 m | Sec. 806(a) |
| Kitchen — minimum floor area | 3.00 sq m | Sec. 806(b) |
| Kitchen — minimum least dimension | 1.50 m | Sec. 806(b) |
| Bath and toilet — minimum floor area | 1.20 sq m | Sec. 806(c) |
| Bath and toilet — minimum least dimension | 900 mm (0.90 m) | Sec. 806(c) |
| Air space — School rooms | 3.00 cu m/person | Sec. 807(a) |
| Floor area — School rooms | 1.00 sq m/person | Sec. 807(a) |
| Air space — Workshops/Factories/Offices | 12.00 cu m/person | Sec. 807(b) |
| Air space — Habitable rooms | 14.00 cu m/person | Sec. 807(c) |
| Window area — naturally ventilated habitable rooms | 10% of floor area, min 1.00 sq m | Sec. 811 |
| Window area — toilet, bath, laundry | 1/20 of floor area (5%), min 240 sq mm | Sec. 811 |

---

## PH vs. USA Comparative Analysis

| Dimension | Philippines (PD 1096 / 2004 IRR) | USA (IBC 2021 / IRC 2021) | Key Difference |
|---|---|---|---|
| **Ceiling Height — Habitable, Natural Vent** | 2.70 m (all floors) | Not separately defined — IBC defers to ASHRAE for ventilation strategy | PH explicitly penalizes the natural ventilation choice with a higher ceiling requirement |
| **Ceiling Height — Habitable, Mechanical Vent (1 storey)** | 2.40 m | IBC Sec. 1208.2: 7 ft 6 in (2.29 m) | PH is 110 mm taller |
| **Ceiling Height — Habitable, Mechanical Vent (1st floor, multi-storey)** | 2.70 m | IBC: 7 ft 6 in (2.29 m) | PH is ~410 mm taller at first floor |
| **Ceiling Height — Kitchens, Baths, Corridors (USA)** | Same as habitable (PH does not distinguish) | IBC 1208.2: 7 ft (2.13 m) | USA allows lower ceilings in service spaces; PH applies uniform rule |
| **Ceiling Height — Residential (IRC)** | N/A (PH uses NBC for all dwellings) | IRC R305.1: 7 ft (2.13 m) min | IBC/IRC significantly lower than PH minimums |
| **Mezzanine Clearance** | 1.80 m above and below | IBC 505.2.1: 7 ft (2.13 m) below; same above | USA requires 330 mm more clearance below mezzanine than PH |
| **Habitable Room — Min Floor Area** | 6.00 sq m | IRC R304.1: 70 sq ft (6.50 sq m); at least one room ≥ 120 sq ft (11.15 sq m) | USA requires at least one room significantly larger; overall minimum is close |
| **Habitable Room — Min Least Dimension** | 2.00 m | IRC R304.2: 7 ft (2.13 m) | USA requires a wider room minimum |
| **Kitchen — Min Floor Area** | 3.00 sq m | No federal minimum; varies by jurisdiction | PH sets an explicit floor; USA relies on market standards |
| **Bath/Toilet — Min Floor Area** | 1.20 sq m | IRC R307: clearance-based, not total area; 21 in (533 mm) clearance in front of WC | Different measurement approach — USA uses fixture clearances, PH uses total area |
| **Air Space — Habitable** | 14.00 cu m/person | No explicit volumetric standard in IBC/IRC; ASHRAE 62.2 governs ventilation rates (cfm/person) | PH uses volumetric standard; USA uses airflow rate standard (cfm) |
| **Air Space — Offices/Workshops** | 12.00 cu m/person | ASHRAE 62.1: ventilation rates by occupancy (e.g., 5 cfm/person + 0.06 cfm/sq ft for offices) | Different frameworks — volumetric vs. flow rate |
| **Air Space — Schools** | 3.00 cu m/person + 1.00 sq m/person | ASHRAE 62.1 Table 6-1: 10 cfm/person + 0.12 cfm/sq ft for classrooms | Radically different approach; ASHRAE likely more stringent in practice |
| **Natural Ventilation — Window Area** | 10% of floor area, min 1.00 sq m | IBC 1203.4: 4% of floor area served (openable) | PH requires 2.5× more window area than USA for natural ventilation |
| **Wet Room Ventilation — Window Area** | 5% of floor area, min 240 sq mm | IBC 1203.4.1: mechanical exhaust where no operable window | USA defaults to mechanical exhaust for wet rooms; PH allows window-only |
| **Source Standards — Ventilation** | PD 1096 / 2004 IRR (prescriptive) | ASHRAE 62.1 (commercial), ASHRAE 62.2 (residential) — performance-based | USA system is more complex and performance-based; PH is prescriptive |
| **Primary Code for Residences** | PD 1096 (NBC) — covers all building types | IRC — separate code for 1- and 2-family dwellings; IBC for others | PH uses one unified code; USA uses split residential/commercial codes |

**Key Takeaway for ALE:** The Philippine natural ventilation ceiling standard (2.70 m) and window area requirement (10%) are both significantly higher/more demanding than their IBC/IRC equivalents. This reflects the tropical climate: high ambient temperatures, high humidity, and the reality that the majority of lower-income Philippine housing relies on passive ventilation without mechanical systems.

---

## Cross-Referencing

### Connection to Rule VII, Sec. 708 — Group A Dwellings

Section 708(e) of Rule VII directly incorporates Sections 805 and 806 as minimum standards for Group A (residential) dwellings. This cross-reference means that the ceiling height and room size requirements are not just utility standards — they are **criteria for classification** of the building occupancy group. A dwelling that fails Sec. 806 minimums cannot be properly classified as Group A and therefore cannot receive a Group A Certificate of Occupancy.

### Connection to Rule III, Sec. 309 — Certificate of Occupancy

No Certificate of Occupancy may be issued under Section 309 unless the building complies with all applicable requirements of PD 1096, including Rule VIII. A building with ceiling heights below the Sec. 805 thresholds, or with rooms below the Sec. 806 minimums, will fail the final inspection stage required under Sec. 309. The building official's final inspection specifically verifies compliance with sanitation, ventilation, and spatial requirements before issuing the CO.

### Connection to Rule II, Sec. 215 — Dangerous Buildings

Section 215 of Rule II (Abatement of Dangerous Buildings) includes **Architectural Deficiency** as one of the six categories of conditions that render a building dangerous or ruinous. An existing building where ceilings have been lowered below 2.10 m through unauthorized renovation, or where rooms have been subdivided below the 6.00 sq m minimum (a common informal-sector practice), can be declared a dangerous building and subjected to repair, vacation, or demolition orders. Sec. 811's window area requirement also intersects with Sec. 215: inadequate ventilation openings contribute to the "inadequate sanitation/plumbing" category of dangerous building conditions.

### Connection to Rule VIII, Sec. 808-810 — Courts and Yards

Sections 808-810, which govern inner courts, outer courts, and yards as sources of light and ventilation, are the spatial complement to Sec. 811. The window areas required by Sec. 811 must open either to a public space, a yard, or a court that meets the dimensional requirements of Secs. 808-810. A window that technically meets the 10% area requirement but opens onto a court narrower than the minimum dimension fails the ventilation intent of the code even if it satisfies the literal text.

### Connection to NSCP and Structural Requirements

The air space per person requirements of Section 807 have indirect structural implications. Higher occupant density (triggered when air space minimums drive a lower per-person floor area) increases the design live load on the floor structure per the National Structural Code of the Philippines. A school room designed at 1.00 sq m per person generates a very different floor loading calculation than a habitable room designed for one person per 6.00 sq m.

### Connection to RA 9514 — Fire Code

Ceiling heights affect fire suppression system coverage. Sprinkler systems designed to NFPA standards (referenced in RA 9514 Implementing Rules) have maximum coverage radii calibrated at specific ceiling heights. A room with a 2.40 m ceiling and one sized for 3.60 m will require different sprinkler spacing. The 2.70 m first-floor ceiling standard for multi-storey buildings aligns with the typical design parameters for commercial-grade sprinkler systems.

---

## Mnemonic Devices

### Mnemonic 1 — "2-4-7-1" for Room Minimums

**"2, 4, 7, 1 — the rooms are done"**

- **2**.00 m → least dimension of habitable room
- **4** (×1.5 = **6**.00) → 6.00 sq m habitable room (think: 4 steps backward to 6)
- **7** → "7 parts" → 3 rooms: 3.00 sqm kitchen, 1.20 sqm bath
- **1** → 1 person per 14 cu m (habitable), 1 sq m per person (school)

A cleaner version: **"6-3-1.2 → Habitable, Kitchen, Bath"** — just chain the three floor area minimums in descending order.

### Mnemonic 2 — "CHAIN" for Ceiling Heights

**C-H-A-I-N:**

- **C** → **2.40** m — Ceiling height, artificial ventilation (single storey or 2nd floor up)
- **H** → **2.70** m — Height for natural ventilation (all floors) and first floor of multi-storey
- **A** → **2.10** m — Above the second floor (3rd storey and succeeding, minimum headroom)
- **I** → **1.80** m — In the mezzanine (clear height above AND below)
- **N** → **N**ot forgetting the mezzanine needs 1.80 m on BOTH sides

Read vertically: The ceiling chain descends 2.70 → 2.40 → 2.10 → 1.80 as you go from natural ventilation down to mezzanine clearance.

---

## Exam Trap Alerts

**TRAP 1:**
> "A room with artificial ventilation in a single-storey building requires a minimum ceiling height of 2.70 m."

**TRUTH:** **False.** 2.70 m is required for rooms with **natural ventilation** (any storey) and for the **first storey** of a **multi-storey** artificially ventilated building. A single-storey building with artificial ventilation requires only **2.40 m** per Section 805(1). Exam questions often swap "single-storey" with "multi-storey first floor" to trigger this error.

---

**TRAP 2:**
> "The window area for natural ventilation must be at least 10% of the room's floor area, with no absolute minimum."

**TRUTH:** **False.** Section 811 imposes both a percentage requirement (10% of floor area) AND an **absolute minimum of 1.00 sq m**, whichever is greater. For a very small room where 10% of the floor area calculates to less than 1.00 sq m, the 1.00 sq m absolute minimum governs. Similarly, for wet rooms (toilet/bath/laundry), the absolute minimum is **240 sq mm** regardless of what 5% of the floor area calculates to.

---

**TRAP 3:**
> "A room of 6.50 sq m with a 2.10 m ceiling meets the air space requirement for a habitable room for one person."

**TRUTH:** **False.** The room volume is 6.50 × 2.10 = **13.65 cu m**, which is below the 14.00 cu m minimum per person for habitable rooms under Section 807(c). Even though the floor area exceeds the 6.00 sq m minimum and the ceiling height meets the third-storey minimum headroom, the air space requirement operates independently — and this combination fails it. The lesson: always check all three standards (floor area, ceiling height, air space) independently.

---

## Active Recall Questions

**Question 1**

A developer is designing a two-storey residential condominium with a centralized air-conditioning system serving all units. What is the minimum ceiling height required for a typical bedroom unit on the **second floor** of this building, per PD 1096, Rule VIII, Section 805?

- A. 2.10 m
- B. 2.40 m
- C. 2.70 m
- D. 1.80 m

> **Answer: B — 2.40 m**
>
> Per PD 1096, Rule VIII, Sec. 805(1): for buildings of more than one storey with artificial ventilation, the minimum ceiling height of the second storey is **2.40 m**. The 2.70 m requirement applies to the **first storey** of a multi-storey artificially ventilated building, and to all rooms with natural ventilation. The 2.10 m requirement is for the third storey and above. Option D (1.80 m) is the mezzanine clearance under Sec. 805(2).
>
> **ALE Area:** Architecture Utilities / Building Technology

---

**Question 2**

An architect is designing a single-storey clinic with a consultation room, a treatment room, and an attached toilet-and-bath. No mechanical ventilation system is specified. Per PD 1096, Rule VIII, Section 811, the consultation room has a floor area of 9.00 sq m. What is the minimum total free area of window openings required for the consultation room?

- A. 0.45 sq m
- B. 0.90 sq m
- C. 1.00 sq m
- D. 1.35 sq m

> **Answer: C — 1.00 sq m**
>
> Per Sec. 811: the window area must be at least 10% of the floor area = 10% × 9.00 = **0.90 sq m**. However, Sec. 811 also imposes an absolute minimum of **1.00 sq m**, which is the controlling requirement because 0.90 sq m is less than 1.00 sq m. The answer is therefore 1.00 sq m (Option C), not 0.90 sq m (Option B). This trap specifically tests whether candidates remember the absolute minimum override.
>
> **ALE Area:** Architecture Utilities / Building Technology

---

**Question 3**

A boarding house operator wants to convert a room measuring 4.00 m × 3.00 m (floor area = 12.00 sq m) with a 2.40 m ceiling into a dormitory-style habitable room. Per PD 1096, Rule VIII, Section 807(c), what is the **maximum number of persons** that may legally occupy this room?

- A. 1 person
- B. 2 persons
- C. 3 persons
- D. 4 persons

> **Answer: B — 2 persons**
>
> Room volume = 4.00 × 3.00 × 2.40 = **28.80 cu m**. Minimum air space per person for habitable rooms per Sec. 807(c) = **14.00 cu m/person**. Maximum occupancy = 28.80 ÷ 14.00 = **2.057 persons**, rounded down to **2 persons**. Three persons would require 3 × 14.00 = 42.00 cu m, which would require either a larger room or a higher ceiling. This question tests the ability to apply the volumetric standard as an occupancy density limiter.
>
> **ALE Area:** Architecture Utilities / Building Technology

---

## Verified Sources

- **PD 1096 — National Building Code of the Philippines**, Section 805 (Ceiling Heights), Section 806 (Sizes and Dimensions of Rooms), Section 807 (Air Space Requirements), Section 811 (Artificial Ventilation)
- **2004 Revised Implementing Rules and Regulations of PD 1096**, Rule VIII — Light and Ventilation
- **PD 1096, Rule VII, Section 708** — Minimum Requirements for Group A Dwellings (cross-reference to Sec. 805 and 806)
- **PD 1096, Rule III, Section 309** — Certificate of Occupancy (cross-reference for compliance verification)
- **PD 1096, Rule II, Section 215** — Abatement of Dangerous Buildings (cross-reference for architectural deficiency category)
- **IBC 2021, Section 1208.2** — Minimum Room Dimensions (ceiling heights: 2.29 m for habitable spaces, 2.13 m for kitchens/baths/corridors)
- **IBC 2021, Section 1203.4** — Natural Ventilation (4% openable window area)
- **IBC 2021, Section 505** — Mezzanines (7 ft / 2.13 m clear height below)
- **IRC 2021, Section R304** — Room Sizes (habitable rooms: 70 sq ft / 6.50 sq m minimum; at least one room 120 sq ft / 11.15 sq m)
- **IRC 2021, Section R305** — Ceiling Height (7 ft / 2.13 m minimum)
- **ASHRAE Standard 62.1** — Ventilation for Acceptable Indoor Air Quality (commercial)
- **ASHRAE Standard 62.2** — Ventilation and Acceptable Indoor Air Quality in Residential Buildings
- **Ramsey/Sleeper, Architectural Graphic Standards, 12th Edition** — Room dimension guidelines and ventilation strategies
- **Littlefield, Metric Handbook (4th ed.)** — Recommended ceiling heights 2.4–3.0 m by room function
